<!doctype html><html lang=en dir=ltr class=scroll-smooth data-default-appearance=light data-auto-appearance=true><head><meta charset=utf-8><meta http-equiv=content-language content="en-US"><meta name=viewport content="width=device-width,initial-scale=1"><meta http-equiv=X-UA-Compatible content="ie=edge"><meta name=theme-color><title>Five Years of Swapped Circuits: an Afternoon with Claude to Put My Heat Pump the Right Way Round &#183; Mornati Blog</title><meta name=title content="Five Years of Swapped Circuits: an Afternoon with Claude to Put My Heat Pump the Right Way Round &#183; Mornati Blog"><meta name=description content="A circulation pump set to a fixed 100% since day one, a mixing valve stuck at 100%, a sensor strapped onto plastic pipe, and above all two circuits swapped in the controller. How we proved it with two switches and Home Assistant's history, what we changed (heating curves, the floor's maximum water temperature, the radio thermostat IDs), what it gave, and the three fixes the Home Assistant integration got along the way."><meta name=keywords content="home-assistant,hitachi,heat-pump,csnet,underfloor-heating,claude,ai,mcp,"><link rel=canonical href=https://blog.mornati.net/five-years-of-swapped-circuits-my-heat-pump-reviewed-with-claude/><link rel=alternate hreflang=en-US href=https://blog.mornati.net/five-years-of-swapped-circuits-my-heat-pump-reviewed-with-claude/><link rel=alternate hreflang=it-IT href=https://blog.mornati.net/it/cinque-anni-di-circuiti-invertiti-la-mia-pompa-di-calore-rivista-con-claude/><link rel=alternate hreflang=fr-FR href=https://blog.mornati.net/fr/cinq-ans-de-circuits-inverses-ma-pompe-a-chaleur-relue-par-claude/><meta name=author content="Marco Mornati"><link href=https://github.com/mmornati rel=me><link href=https://blog.mornati.net/ rel=me><meta property="og:url" content="https://blog.mornati.net/five-years-of-swapped-circuits-my-heat-pump-reviewed-with-claude/"><meta property="og:site_name" content="Mornati Blog"><meta property="og:title" content="Five Years of Swapped Circuits: an Afternoon with Claude to Put My Heat Pump the Right Way Round"><meta property="og:description" content='While restyling my Hitachi heat pump dashboards in Home Assistant, Claude noticed the circulation pump had been running at 100% all the time. Pulling on that thread, with a few photos, a few tests and live data from my CSNet integration, we ended up confirming a doubt I had had since the installation five years ago: the underfloor heating and the upstairs radiators were configured on the wrong circuits, and the three-way valve that "didn&#39;t work in auto" was obeying the upstairs thermostat.'><meta property="og:locale" content="en_US"><meta property="og:type" content="article"><meta property="article:section" content="posts"><meta property="article:published_time" content="2026-11-11T18:30:00+00:00"><meta property="article:modified_time" content="2026-11-11T18:30:00+00:00"><meta property="article:tag" content="Home-Assistant"><meta property="article:tag" content="Hitachi"><meta property="article:tag" content="Heat-Pump"><meta property="article:tag" content="Csnet"><meta property="article:tag" content="Underfloor-Heating"><meta property="article:tag" content="Claude"><meta property="og:image" content="https://blog.mornati.net/five-years-of-swapped-circuits-my-heat-pump-reviewed-with-claude/cover.jpg"><meta name=twitter:card content="summary_large_image"><meta name=twitter:image content="https://blog.mornati.net/five-years-of-swapped-circuits-my-heat-pump-reviewed-with-claude/cover.jpg"><meta name=twitter:title content="Five Years of Swapped Circuits: an Afternoon with Claude to Put My Heat Pump the Right Way Round"><meta name=twitter:description content='While restyling my Hitachi heat pump dashboards in Home Assistant, Claude noticed the circulation pump had been running at 100% all the time. Pulling on that thread, with a few photos, a few tests and live data from my CSNet integration, we ended up confirming a doubt I had had since the installation five years ago: the underfloor heating and the upstairs radiators were configured on the wrong circuits, and the three-way valve that "didn&#39;t work in auto" was obeying the upstairs thermostat.'><link type=text/css rel=stylesheet href=/css/main.bundle.min.cd527b18b31f4692c234681975e96585f61d1a0d46ea2c07b6832ae1714f69015917133c5a8dc0ccbd6642e4d4ca1c59c50245b821c4a0b948409f0cfbf66476.css integrity="sha512-zVJ7GLMfRpLCNGgZdellhfYdGg1G6iwHtoMq4XFPaQFZFxM8Wo3AzL1mQuTUyhxZxQJFuCHEoLlIQJ8M+/Zkdg=="><script type=text/javascript src=/js/appearance.min.764f412f07ea715415e9123a5eb5f355429502d0b760146b9bcab854bc50829dee14488594acd935dfcdc6a0fe7e6d14d7bee914ebb9272b251aa238cb52c4dd.js integrity="sha512-dk9BLwfqcVQV6RI6XrXzVUKVAtC3YBRrm8q4VLxQgp3uFEiFlKzZNd/NxqD+fm0U177pFOu5JyslGqI4y1LE3Q=="></script><script type=text/javascript src=/js/zen-mode.min.9814dee9614d32aeb56239d118edfe20acd6231424f9b19c2dd48835038414130a5e946c0d1c9087d60e60e31840c9babfd217e3d4b95643dc8d651a71ccdf4a.js integrity="sha512-mBTe6WFNMq61YjnRGO3+IKzWIxQk+bGcLdSINQOEFBMKXpRsDRyQh9YOYOMYQMm6v9IX49S5VkPcjWUacczfSg=="></script><script src=/lib/zoom/zoom.min.umd.a527109b68c082a70f3697716dd72a9d5aa8b545cf800cecbbc7399f2ca6f6e0ce3e431f2062b48bbfa47c9ea42822714060bef309be073f49b9c0e30d318d7b.js integrity="sha512-pScQm2jAgqcPNpdxbdcqnVqotUXPgAzsu8c5nyym9uDOPkMfIGK0i7+kfJ6kKCJxQGC+8wm+Bz9JucDjDTGNew=="></script><script defer type=text/javascript id=script-bundle src=/js/main.bundle.min.de7f0ce3aa4ad2ce343c7a087f96d2d00e05d9afe124ed223ada5580efdeb8c0a6cb07eaed4fcad6ed0bfed1a0ab36a8150dc2563c9ea46070aa30b26960454b.js integrity="sha512-3n8M46pK0s40PHoIf5bS0A4F2a/hJO0iOtpVgO/euMCmywfq7U/K1u0L/tGgqzaoFQ3CVjyepGBwqjCyaWBFSw==" data-copy=Copy data-copied=Copied></script><script type=module src=/js/firebase.min.cad74e0625f72f359ec6d6fed579b87733749de70400e7614048050ed08832ee3f58983d5d139fb1ddc5f7f2f5047d45ed80ec923534a3660fc3a7965f936866.js integrity="sha512-ytdOBiX3LzWextb+1Xm4dzN0necEAOdhQEgFDtCIMu4/WJg9XROfsd3F9/L1BH1F7YDskjU0o2YPw6eWX5NoZg=="></script><script id=firebase-config type=application/json data-views=views_posts/five-years-of-swapped-circuits-my-heat-pump-reviewed-with-claude/index.md data-likes=likes_posts/five-years-of-swapped-circuits-my-heat-pump-reviewed-with-claude/index.md>{"config":{"apiKey":"AIzaSyCKMEhysTCoETIG9IVwb7MPJD6wUeugnRM","authDomain":"blog-mornati-net.firebaseapp.com","projectId":"blog-mornati-net","storageBucket":"blog-mornati-net.firebasestorage.app","messagingSenderId":"697630817943","appId":"1:697630817943:web:52a5b8c7a1a46b4d7c33d2","measurementId":"G-B2YBH3V6GK"}}</script><link rel=apple-touch-icon sizes=180x180 href=/apple-touch-icon.png><link rel=icon type=image/png sizes=32x32 href=/favicon-32x32.png><link rel=icon type=image/png sizes=16x16 href=/favicon-16x16.png><link rel=manifest href=/site.webmanifest><script type=application/ld+json>[{"@context":"https://schema.org","@type":"Article","articleSection":"Posts","name":"Five Years of Swapped Circuits: an Afternoon with Claude to Put My Heat Pump the Right Way Round","headline":"Five Years of Swapped Circuits: an Afternoon with Claude to Put My Heat Pump the Right Way Round","description":"While restyling my Hitachi heat pump dashboards in Home Assistant, Claude noticed the circulation pump had been running at 100% all the time. Pulling on that thread, with a few photos, a few tests and live data from my CSNet integration, we ended up confirming a doubt I had had since the installation five years ago: the underfloor heating and the upstairs radiators were configured on the wrong circuits, and the three-way valve that \u0022didn\u0027t work in auto\u0022 was obeying the upstairs thermostat.","inLanguage":"en-US","url":"https://blog.mornati.net/five-years-of-swapped-circuits-my-heat-pump-reviewed-with-claude/","author":{"@type":"Person","name":"Marco Mornati","image":"https://blog.mornati.net/img/avatar.jpg","sameAs":["https://github.com/mmornati","https://blog.mornati.net/"]},"copyrightYear":"2026","dateCreated":"2026-11-11T18:30:00\u002b00:00","datePublished":"2026-11-11T18:30:00\u002b00:00","dateModified":"2026-11-11T18:30:00\u002b00:00","keywords":["home-assistant","hitachi","heat-pump","csnet","underfloor-heating","claude","ai","mcp"],"mainEntityOfPage":"https://blog.mornati.net/five-years-of-swapped-circuits-my-heat-pump-reviewed-with-claude/","wordCount":"2177"}]</script><script data-id=umami-script async src=https://umami.mornati.net/script.js data-website-id=73fbdc13-077f-4f47-9b39-cf6312f7011a data-do-not-track=false></script><script type=text/javascript>document.querySelector('script[data-id="umami-script"]').addEventListener("load",function(){const e=document.head.querySelector('meta[property = "og:type"]').getAttribute("content");let t=document.head.querySelector('meta[property = "og:title"]').getAttribute("content"),n=document.head.querySelector('meta[property = "og:url"]').getAttribute("content");umami.track(e+":view",{title:t,url:n})})</script><link rel=icon href=/favicon.png type=image/png><link rel=apple-touch-icon href=/img/avatar.jpg><link rel=preconnect href=https://fonts.googleapis.com><link rel=preconnect href=https://fonts.gstatic.com crossorigin><link href="https://fonts.googleapis.com/css2?family=Shantell+Sans:wght,BNCE,INFM@400..800,-100..100,0..100&family=Literata:ital,opsz,wght@0,7..72,400..700;1,7..72,400..700&family=Fragment+Mono:ital@0;1&display=swap" rel=stylesheet><script src=/js/previews.min.2c496f986a82c75aa5b88b069554002c6063a4d10e31ef21e33e69f7c441b3c6.js integrity="sha256-LElvmGqCx1qluIsGlVQALGBjpNEOMe8h4z5p98RBs8Y=" defer></script><script src=/js/notebook.min.4e2b677a957332dc8e3f447c42cdce4993717cb91abda6c00ba50dfda89013dd.js integrity="sha256-TitnepVzMtyOP0R8Qs3OSZNxfLkavabAC6UN/aiQE90=" defer></script><script>(function(e,t,n,s,o){e=e[o]=e[o]||{q:[],onReady:function(t){e.q.push(t)}},o=t.createElement(n),o.async=1,o.src=s,s=t.getElementsByTagName(n)[0],s.parentNode.insertBefore(o,s)})(window,document,"script","https://browsersdk.openobserve.ai/0.4.3/openobserve-rum.js","O2_RUM"),window.O2_RUM.onReady(function(){window.O2_RUM.init({clientToken:"rum71ad12398b8137d15cf46e32679b963ca36de37d35b4d0e7",applicationId:"blog-mornati-net",site:"openobserve.mornati.ovh",organizationIdentifier:"default",service:"blog",env:"production",sessionSampleRate:100,sessionReplaySampleRate:20,defaultPrivacyLevel:"mask-user-input"})})</script></head><body class="flex flex-col h-screen m-auto leading-7 max-w-7xl px-6 sm:px-14 md:px-24 lg:px-32 text-lg bg-neutral text-neutral-900 dark:bg-neutral-800 dark:text-neutral bf-scrollbar"><div id=the-top class="absolute flex self-center"><a class="px-3 py-1 text-sm -translate-y-8 rounded-b-lg bg-primary-200 focus:translate-y-0 dark:bg-neutral-600" href=#main-content><span class="font-bold text-primary-600 pe-2 dark:text-primary-400">&darr;</span>
Skip to main content</a></div><div class="main-menu nb-header flex items-center w-full gap-2 p-1 pl-0"><a href=/ class=nb-wordmark><span class=sr-only>Mornati Blog</span>
<span aria-hidden=true>Marco's home-lab notebook</span>
<svg viewBox="0 0 300 10" preserveAspectRatio="none" fill="none" aria-hidden="true"><path d="M3 6C60 2 120 9 180 5s90-2 117 1"/></svg></a><div class="flex items-center ms-auto"><div class="hidden md:flex"><nav class="flex items-center gap-x-5 h-12"><a href=/archive/ class="flex items-center bf-icon-color-hover" aria-label="All posts" title><span class="text-base font-medium break-normal">All posts
</span></a><a href=/categories/ class="flex items-center bf-icon-color-hover" aria-label=Topics title><span class="text-base font-medium break-normal">Topics
</span></a><a href=/projects/ class="flex items-center bf-icon-color-hover" aria-label=Projects title><span class="text-base font-medium break-normal">Projects
</span></a><a href=/open-source/ class="flex items-center bf-icon-color-hover" aria-label="Open source" title><span class="text-base font-medium break-normal">Open source</span></a><div class=nested-menu><div class="cursor-pointer flex items-center"><a href=/#data aria-label=Lab class="flex items-center text-base font-medium bf-icon-color-hover" title><span class="text-bg font-bg break-normal" title>Lab
</span><span><span class="relative block icon"><svg viewBox="0 0 20 20" fill="currentColor" aria-hidden="true"><path fill-rule="evenodd" d="M5.23 7.21a.75.75.0 011.06.02L10 11.168l3.71-3.938a.75.75.0 111.08 1.04l-4.25 4.5a.75.75.0 01-1.08.0l-4.25-4.5a.75.75.0 01.02-1.06z" clip-rule="evenodd"/></svg></span></span></a></div><div class=menuhide><div class="pt-2 p-5 mt-2 rounded-xl backdrop-blur shadow-2xl bg-neutral/25 dark:bg-neutral-800/25"><div class="flex flex-col space-y-3"><a href=/solar-analysis/ aria-label="Solar data" class="flex items-center bf-icon-color-hover"><span class="text-sm font-sm" title>Solar data
</span></a><a href=/system-one-benchmark/ aria-label="Model benchmark" class="flex items-center bf-icon-color-hover"><span class="text-sm font-sm" title>Model benchmark
</span></a><a href=/graph/ aria-label="Map of posts" class="flex items-center bf-icon-color-hover"><span class="text-sm font-sm" title>Map of posts</span></a></div></div></div></div><a href=/page/about/ class="flex items-center bf-icon-color-hover" aria-label=About title><span class="text-base font-medium break-normal">About</span></a><div class="translation nested-menu"><button class="cursor-pointer flex items-center">
<span class=me-1><span class="relative block icon"><svg viewBox="0 0 640 512"><path fill="currentColor" d="M0 128C0 92.7 28.7 64 64 64H256h48 16H576c35.3.0 64 28.7 64 64V384c0 35.3-28.7 64-64 64H320 304 256 64c-35.3.0-64-28.7-64-64V128zm320 0V384H576V128H320zM178.3 175.9c-3.2-7.2-10.4-11.9-18.3-11.9s-15.1 4.7-18.3 11.9l-64 144c-4.5 10.1.1 21.9 10.2 26.4s21.9-.1 26.4-10.2l8.9-20.1h73.6l8.9 20.1c4.5 10.1 16.3 14.6 26.4 10.2s14.6-16.3 10.2-26.4l-64-144zM160 233.2 179 276H141l19-42.8zM448 164c11 0 20 9 20 20v4h44 16c11 0 20 9 20 20s-9 20-20 20h-2l-1.6 4.5c-8.9 24.4-22.4 46.6-39.6 65.4.9.6 1.8 1.1 2.7 1.6l18.9 11.3c9.5 5.7 12.5 18 6.9 27.4s-18 12.5-27.4 6.9L467 333.8c-4.5-2.7-8.8-5.5-13.1-8.5-10.6 7.5-21.9 14-34 19.4l-3.6 1.6c-10.1 4.5-21.9-.1-26.4-10.2s.1-21.9 10.2-26.4l3.6-1.6c6.4-2.9 12.6-6.1 18.5-9.8L410 286.1c-7.8-7.8-7.8-20.5.0-28.3s20.5-7.8 28.3.0l14.6 14.6.5.5c12.4-13.1 22.5-28.3 29.8-45H448 376c-11 0-20-9-20-20s9-20 20-20h52v-4c0-11 9-20 20-20z"/></svg></span>
</span><span class="text-sm font-medium bf-icon-color-hover" title="Five Years of Swapped Circuits: an Afternoon with Claude to Put My Heat Pump the Right Way Round">EN</span></button><ul class=menuhide><li class="rounded-xl backdrop-blur shadow-2xl p-2 flex flex-col gap-1"><a href=/five-years-of-swapped-circuits-my-heat-pump-reviewed-with-claude/ class="flex items-center bf-icon-color-hover px-3 py-1"><span class="text-sm font-sm" title="Five Years of Swapped Circuits: an Afternoon with Claude to Put My Heat Pump the Right Way Round">English Blog
</span></a><a href=/it/cinque-anni-di-circuiti-invertiti-la-mia-pompa-di-calore-rivista-con-claude/ class="flex items-center bf-icon-color-hover px-3 py-1"><span class="text-sm font-sm" title="Cinque anni di circuiti invertiti: un pomeriggio con Claude per rimettere a posto la mia pompa di calore">Italian Blog
</span></a><a href=/fr/cinq-ans-de-circuits-inverses-ma-pompe-a-chaleur-relue-par-claude/ class="flex items-center bf-icon-color-hover px-3 py-1"><span class="text-sm font-sm" title="Cinq ans de circuits inversés : un après-midi avec Claude pour remettre ma pompe à chaleur à l'endroit">French Blog</span></a></li></ul></div><button id=search-button aria-label=Search class="text-base bf-icon-color-hover" title="Search (/)">
<span class="relative block icon"><svg aria-hidden="true" focusable="false" data-prefix="fas" data-icon="search" class="svg-inline--fa fa-search fa-w-16" role="img" viewBox="0 0 512 512"><path fill="currentColor" d="M505 442.7 405.3 343c-4.5-4.5-10.6-7-17-7H372c27.6-35.3 44-79.7 44-128C416 93.1 322.9.0 208 0S0 93.1.0 208s93.1 208 208 208c48.3.0 92.7-16.4 128-44v16.3c0 6.4 2.5 12.5 7 17l99.7 99.7c9.4 9.4 24.6 9.4 33.9.0l28.3-28.3c9.4-9.4 9.4-24.6.1-34zM208 336c-70.7.0-128-57.2-128-128 0-70.7 57.2-128 128-128 70.7.0 128 57.2 128 128 0 70.7-57.2 128-128 128z"/></svg></span></button><div class="flex items-center"><button id=appearance-switcher aria-label="Switch to dark appearance" type=button class="text-base bf-icon-color-hover" title="Switch to dark appearance"><div class="flex items-center justify-center dark:hidden"><span class="relative block icon"><svg viewBox="0 0 512 512"><path fill="currentColor" d="M32 256C32 132.2 132.3 32 255.8 32c11.36.0 29.7 1.668 40.9 3.746 9.616 1.777 11.75 14.63 3.279 19.44C245 86.5 211.2 144.6 211.2 207.8c0 109.7 99.71 193 208.3 172.3 9.561-1.805 16.28 9.324 10.11 16.95C387.9 448.6 324.8 480 255.8 480 132.1 480 32 379.6 32 256z"/></svg></span></div><div class="items-center justify-center hidden dark:flex"><span class="relative block icon"><svg viewBox="0 0 512 512"><path fill="currentColor" d="M256 159.1c-53.02.0-95.1 42.98-95.1 95.1s41.2 96.9 95.1 96.9 95.1-42.98 95.1-95.1S309 159.1 256 159.1zM509.3 347l-63.2-91.9 63.15-91.01c6.332-9.125 1.104-21.74-9.826-23.72l-109-19.7-19.7-109c-1.975-10.93-14.59-16.16-23.72-9.824L256 65.89 164.1 2.736c-9.125-6.332-21.74-1.107-23.72 9.824L121.6 121.6 12.56 141.3C1.633 143.2-3.596 155.9 2.736 164.1L65.89 256 2.74 347.01c-6.332 9.125-1.105 21.74 9.824 23.72l109 19.7 19.7 109c1.975 10.93 14.59 16.16 23.72 9.824L256 446.1l91.01 63.15c9.127 6.334 21.75 1.107 23.72-9.822l19.7-109 109-19.7C510.4 368.8 515.6 356.1 509.3 347zM256 383.1c-70.69.0-127.1-57.31-127.1-127.1.0-70.69 57.31-127.1 127.1-127.1S383.1 186.2 383.1 256c0 70.7-56.4 127.1-127.1 127.1z"/></svg></span></div></button></div></nav></div><div class="flex md:hidden"><div class="flex items-center h-14 gap-4"><button id=search-button-mobile aria-label=Search class="flex items-center justify-center bf-icon-color-hover" title="Search (/)">
<span class="relative block icon"><svg aria-hidden="true" focusable="false" data-prefix="fas" data-icon="search" class="svg-inline--fa fa-search fa-w-16" role="img" viewBox="0 0 512 512"><path fill="currentColor" d="M505 442.7 405.3 343c-4.5-4.5-10.6-7-17-7H372c27.6-35.3 44-79.7 44-128C416 93.1 322.9.0 208 0S0 93.1.0 208s93.1 208 208 208c48.3.0 92.7-16.4 128-44v16.3c0 6.4 2.5 12.5 7 17l99.7 99.7c9.4 9.4 24.6 9.4 33.9.0l28.3-28.3c9.4-9.4 9.4-24.6.1-34zM208 336c-70.7.0-128-57.2-128-128 0-70.7 57.2-128 128-128 70.7.0 128 57.2 128 128 0 70.7-57.2 128-128 128z"/></svg>
</span></button>
<button id=appearance-switcher-mobile type=button aria-label="Switch to dark appearance" title="Switch to dark appearance" class="flex items-center justify-center text-neutral-900 hover:text-primary-600 dark:text-neutral-200 dark:hover:text-primary-400"><div class=dark:hidden><span class="relative block icon"><svg viewBox="0 0 512 512"><path fill="currentColor" d="M32 256C32 132.2 132.3 32 255.8 32c11.36.0 29.7 1.668 40.9 3.746 9.616 1.777 11.75 14.63 3.279 19.44C245 86.5 211.2 144.6 211.2 207.8c0 109.7 99.71 193 208.3 172.3 9.561-1.805 16.28 9.324 10.11 16.95C387.9 448.6 324.8 480 255.8 480 132.1 480 32 379.6 32 256z"/></svg></span></div><div class="hidden dark:block"><span class="relative block icon"><svg viewBox="0 0 512 512"><path fill="currentColor" d="M256 159.1c-53.02.0-95.1 42.98-95.1 95.1s41.2 96.9 95.1 96.9 95.1-42.98 95.1-95.1S309 159.1 256 159.1zM509.3 347l-63.2-91.9 63.15-91.01c6.332-9.125 1.104-21.74-9.826-23.72l-109-19.7-19.7-109c-1.975-10.93-14.59-16.16-23.72-9.824L256 65.89 164.1 2.736c-9.125-6.332-21.74-1.107-23.72 9.824L121.6 121.6 12.56 141.3C1.633 143.2-3.596 155.9 2.736 164.1L65.89 256 2.74 347.01c-6.332 9.125-1.105 21.74 9.824 23.72l109 19.7 19.7 109c1.975 10.93 14.59 16.16 23.72 9.824L256 446.1l91.01 63.15c9.127 6.334 21.75 1.107 23.72-9.822l19.7-109 109-19.7C510.4 368.8 515.6 356.1 509.3 347zM256 383.1c-70.69.0-127.1-57.31-127.1-127.1.0-70.69 57.31-127.1 127.1-127.1S383.1 186.2 383.1 256c0 70.7-56.4 127.1-127.1 127.1z"/></svg></span></div></button>
<input type=checkbox id=mobile-menu-toggle autocomplete=off class="hidden peer">
<label for=mobile-menu-toggle class="flex items-center justify-center cursor-pointer bf-icon-color-hover"><span class="relative block icon"><svg viewBox="0 0 448 512"><path fill="currentColor" d="M0 96C0 78.33 14.33 64 32 64H416c17.7.0 32 14.33 32 32 0 17.7-14.3 32-32 32H32C14.33 128 0 113.7.0 96zM0 256c0-17.7 14.33-32 32-32H416c17.7.0 32 14.3 32 32s-14.3 32-32 32H32c-17.67.0-32-14.3-32-32zM416 448H32c-17.67.0-32-14.3-32-32s14.33-32 32-32H416c17.7.0 32 14.3 32 32s-14.3 32-32 32z"/></svg></span></label><div role=dialog aria-modal=true style=scrollbar-gutter:stable class="fixed inset-0 z-50 invisible overflow-y-auto px-6 py-20 opacity-0 transition-[opacity,visibility] duration-300 peer-checked:visible peer-checked:opacity-100 bg-neutral-50/97 dark:bg-neutral-900/99
bf-scrollbar"><label for=mobile-menu-toggle class="fixed end-8 top-5 flex items-center justify-center z-50 h-12 w-12 cursor-pointer select-none rounded-full bf-icon-color-hover border bf-border-color bf-border-color-hover bg-neutral-50 dark:bg-neutral-900"><span class="relative block icon"><svg viewBox="0 0 320 512"><path fill="currentColor" d="M310.6 361.4c12.5 12.5 12.5 32.75.0 45.25C304.4 412.9 296.2 416 288 416s-16.38-3.125-22.62-9.375L160 301.3 54.63 406.6C48.38 412.9 40.19 416 32 416S15.63 412.9 9.375 406.6c-12.5-12.5-12.5-32.75.0-45.25l105.4-105.4L9.375 150.6c-12.5-12.5-12.5-32.75.0-45.25s32.75-12.5 45.25.0L160 210.8l105.4-105.4c12.5-12.5 32.75-12.5 45.25.0s12.5 32.75.0 45.25l-105.4 105.4L310.6 361.4z"/></svg></span></label><nav class="mx-auto max-w-md space-y-6"><div class=px-2><a href=/archive/ aria-label="All posts" class="flex items-center gap-4 group bf-icon-color-hover text-neutral-700 dark:text-neutral-200"><span title class="text-2xl font-bold tracking-tight">All posts</span></a></div><div class=px-2><a href=/categories/ aria-label=Topics class="flex items-center gap-4 group bf-icon-color-hover text-neutral-700 dark:text-neutral-200"><span title class="text-2xl font-bold tracking-tight">Topics</span></a></div><div class=px-2><a href=/projects/ aria-label=Projects class="flex items-center gap-4 group bf-icon-color-hover text-neutral-700 dark:text-neutral-200"><span title class="text-2xl font-bold tracking-tight">Projects</span></a></div><div class=px-2><a href=/open-source/ aria-label="Open source" class="flex items-center gap-4 group bf-icon-color-hover text-neutral-700 dark:text-neutral-200"><span title class="text-2xl font-bold tracking-tight">Open source</span></a></div><div class=px-2><a href=/#data aria-label=Lab class="flex items-center gap-4 group bf-icon-color-hover text-neutral-700 dark:text-neutral-200"><span title class="text-2xl font-bold tracking-tight">Lab
</span><label for=fullscreen-submenu-data class="ms-auto flex items-center justify-center h-10 w-10 cursor-pointer rounded-lg bf-icon-color-hover border bf-border-color bf-border-color-hover"><span class="relative block icon"><svg viewBox="0 0 20 20" fill="currentColor" aria-hidden="true"><path fill-rule="evenodd" d="M5.23 7.21a.75.75.0 011.06.02L10 11.168l3.71-3.938a.75.75.0 111.08 1.04l-4.25 4.5a.75.75.0 01-1.08.0l-4.25-4.5a.75.75.0 01.02-1.06z" clip-rule="evenodd"/></svg>
</span></label></a><input checked type=checkbox id=fullscreen-submenu-data autocomplete=off class="hidden peer/full"><div class="grid grid-rows-[0fr] transition-[grid-template-rows] duration-300 peer-checked/full:grid-rows-[1fr]"><div class=overflow-hidden><div class="ms-7 mt-4"><a href=/solar-analysis/ aria-label="Solar data" class="flex items-center gap-3 p-2 group bf-icon-color-hover text-neutral-700 dark:text-neutral-200"><span title class=text-lg>Solar data
</span></a><a href=/system-one-benchmark/ aria-label="Model benchmark" class="flex items-center gap-3 p-2 group bf-icon-color-hover text-neutral-700 dark:text-neutral-200"><span title class=text-lg>Model benchmark
</span></a><a href=/graph/ aria-label="Map of posts" class="flex items-center gap-3 p-2 group bf-icon-color-hover text-neutral-700 dark:text-neutral-200"><span title class=text-lg>Map of posts</span></a></div></div></div></div><div class=px-2><a href=/page/about/ aria-label=About class="flex items-center gap-4 group bf-icon-color-hover text-neutral-700 dark:text-neutral-200"><span title class="text-2xl font-bold tracking-tight">About</span></a></div><div class="flex flex-wrap items-center [&_span]:text-2xl [&_.translation_button_.icon]:text-4xl! [&_.translation_button_span]:text-base! [&_.translation_.menuhide_span]:text-sm! gap-x-6 ps-2 mt-8 pt-8 border-t bf-border-color"><div class="translation nested-menu"><button class="cursor-pointer flex items-center">
<span class=me-1><span class="relative block icon"><svg viewBox="0 0 640 512"><path fill="currentColor" d="M0 128C0 92.7 28.7 64 64 64H256h48 16H576c35.3.0 64 28.7 64 64V384c0 35.3-28.7 64-64 64H320 304 256 64c-35.3.0-64-28.7-64-64V128zm320 0V384H576V128H320zM178.3 175.9c-3.2-7.2-10.4-11.9-18.3-11.9s-15.1 4.7-18.3 11.9l-64 144c-4.5 10.1.1 21.9 10.2 26.4s21.9-.1 26.4-10.2l8.9-20.1h73.6l8.9 20.1c4.5 10.1 16.3 14.6 26.4 10.2s14.6-16.3 10.2-26.4l-64-144zM160 233.2 179 276H141l19-42.8zM448 164c11 0 20 9 20 20v4h44 16c11 0 20 9 20 20s-9 20-20 20h-2l-1.6 4.5c-8.9 24.4-22.4 46.6-39.6 65.4.9.6 1.8 1.1 2.7 1.6l18.9 11.3c9.5 5.7 12.5 18 6.9 27.4s-18 12.5-27.4 6.9L467 333.8c-4.5-2.7-8.8-5.5-13.1-8.5-10.6 7.5-21.9 14-34 19.4l-3.6 1.6c-10.1 4.5-21.9-.1-26.4-10.2s.1-21.9 10.2-26.4l3.6-1.6c6.4-2.9 12.6-6.1 18.5-9.8L410 286.1c-7.8-7.8-7.8-20.5.0-28.3s20.5-7.8 28.3.0l14.6 14.6.5.5c12.4-13.1 22.5-28.3 29.8-45H448 376c-11 0-20-9-20-20s9-20 20-20h52v-4c0-11 9-20 20-20z"/></svg></span>
</span><span class="text-sm font-medium bf-icon-color-hover" title="Five Years of Swapped Circuits: an Afternoon with Claude to Put My Heat Pump the Right Way Round">EN</span></button><ul class=menuhide><li class="rounded-xl backdrop-blur shadow-2xl p-2 flex flex-col gap-1"><a href=/five-years-of-swapped-circuits-my-heat-pump-reviewed-with-claude/ class="flex items-center bf-icon-color-hover px-3 py-1"><span class="text-sm font-sm" title="Five Years of Swapped Circuits: an Afternoon with Claude to Put My Heat Pump the Right Way Round">English Blog
</span></a><a href=/it/cinque-anni-di-circuiti-invertiti-la-mia-pompa-di-calore-rivista-con-claude/ class="flex items-center bf-icon-color-hover px-3 py-1"><span class="text-sm font-sm" title="Cinque anni di circuiti invertiti: un pomeriggio con Claude per rimettere a posto la mia pompa di calore">Italian Blog
</span></a><a href=/fr/cinq-ans-de-circuits-inverses-ma-pompe-a-chaleur-relue-par-claude/ class="flex items-center bf-icon-color-hover px-3 py-1"><span class="text-sm font-sm" title="Cinq ans de circuits inversés : un après-midi avec Claude pour remettre ma pompe à chaleur à l'endroit">French Blog</span></a></li></ul></div></div></nav></div></div></div></div></div><div class="relative flex flex-col grow"><main id=main-content class=grow><article><figure class=nb-taped><img src=/five-years-of-swapped-circuits-my-heat-pump-reviewed-with-claude/cover_hu_d147dbb44e0b9757.webp srcset="/five-years-of-swapped-circuits-my-heat-pump-reviewed-with-claude/cover_hu_513631817fa28555.webp 800w, /five-years-of-swapped-circuits-my-heat-pump-reviewed-with-claude/cover_hu_d147dbb44e0b9757.webp 1600w" sizes="(max-width: 767px) 100vw, 64rem" width=1600 height=640 alt role=presentation loading=eager fetchpriority=high decoding=async class=nozoom style=view-transition-name:cover-fcce118831></figure><header id=single_header class="mt-5 max-w-prose"><ol class="text-sm text-neutral-500 dark:text-neutral-400 print:hidden"><li class=hidden><a class="hover:underline decoration-neutral-300 dark:underline-neutral-600" href=/>Mornati Blog</a><span class="px-1 text-primary-500">/</span></li><li class=inline><a class="hover:underline decoration-neutral-300 dark:underline-neutral-600" href=/posts/>Posts</a><span class="px-1 text-primary-500">/</span></li><li class=hidden><a class="hover:underline decoration-neutral-300 dark:underline-neutral-600" href=/five-years-of-swapped-circuits-my-heat-pump-reviewed-with-claude/>Five Years of Swapped Circuits: an Afternoon with Claude to Put My Heat Pump the Right Way Round</a><span class="px-1 text-primary-500">/</span></li></ol><h1 class="mt-0 text-4xl font-extrabold text-neutral-900 dark:text-neutral">Five Years of Swapped Circuits: an Afternoon with Claude to Put My Heat Pump the Right Way Round</h1><div class="mt-1 mb-6 text-base text-neutral-500 dark:text-neutral-400 print:hidden"><div class="flex flex-row flex-wrap items-center"><time datetime=2026-11-11T18:30:00+00:00>11 November 2026</time><span class="px-2 text-primary-500">&#183;</span><span>2177 words</span><span class="px-2 text-primary-500">&#183;</span><span title="Reading time">11 mins</span><span class="px-2 text-primary-500">&#183;</span><span>
<span id=views_posts/five-years-of-swapped-circuits-my-heat-pump-reviewed-with-claude/index.md class="animate-pulse inline-block text-transparent max-h-3 rounded-full -mt-[2px] align-middle bg-neutral-300 dark:bg-neutral-400" title=views>loading</span>
<span class="inline-block align-text-bottom"><span class="relative block icon"><svg viewBox="0 0 576 512"><path fill="currentColor" d="M288 32c-80.8.0-145.5 36.8-192.6 80.6C48.6 156 17.3 208 2.5 243.7c-3.3 7.9-3.3 16.7.0 24.6C17.3 304 48.6 356 95.4 399.4 142.5 443.2 207.2 480 288 480s145.5-36.8 192.6-80.6c46.8-43.5 78.1-95.4 93-131.1 3.3-7.9 3.3-16.7.0-24.6-14.9-35.7-46.2-87.7-93-131.1C433.5 68.8 368.8 32 288 32zM432 256c0 79.5-64.5 144-144 144s-144-64.5-144-144 64.5-144 144-144 144 64.5 144 144zM288 192c0 35.3-28.7 64-64 64-11.5.0-22.3-3-31.6-8.4-.2 2.8-.4 5.5-.4 8.4.0 53 43 96 96 96s96-43 96-96-43-96-96-96c-2.8.0-5.6.1-8.4.4 5.3 9.3 8.4 20.1 8.4 31.6z"/></svg></span></span>
</span><span class="px-2 text-primary-500">&#183;</span><span>
<span id=likes_posts/five-years-of-swapped-circuits-my-heat-pump-reviewed-with-claude/index.md class="animate-pulse inline-block text-transparent max-h-3 rounded-full -mt-[2px] align-middle bg-neutral-300 dark:bg-neutral-400" title=likes>loading</span>
<span class="inline-block align-text-bottom"><span class="relative block icon"><svg viewBox="0 0 512 512"><path fill="currentColor" d="M47.6 300.4 228.3 469.1c7.5 7 17.4 10.9 27.7 10.9s20.2-3.9 27.7-10.9L464.4 300.4c30.4-28.3 47.6-68 47.6-109.5v-5.8c0-69.9-50.5-129.5-119.4-141C347 36.5 300.6 51.4 268 84L256 96 244 84c-32.6-32.6-79-47.5-124.6-39.9C50.5 55.6.0 115.2.0 185.1v5.8c0 41.5 17.2 81.2 47.6 109.5z"/></svg></span></span>
</span><span class="px-2 text-primary-500">&#183;</span><span>
<button id=button_likes class="rounded-md border border-primary-400 px-1 py-[1px] text-xs font-normal text-primary-700 dark:border-primary-600 dark:text-primary-400">
<span id=button_likes_heart class="inline-block align-text-bottom hidden"><span class="relative block icon"><svg viewBox="0 0 512 512"><path fill="currentColor" d="M47.6 300.4 228.3 469.1c7.5 7 17.4 10.9 27.7 10.9s20.2-3.9 27.7-10.9L464.4 300.4c30.4-28.3 47.6-68 47.6-109.5v-5.8c0-69.9-50.5-129.5-119.4-141C347 36.5 300.6 51.4 268 84L256 96 244 84c-32.6-32.6-79-47.5-124.6-39.9C50.5 55.6.0 115.2.0 185.1v5.8c0 41.5 17.2 81.2 47.6 109.5z"/></svg></span>
</span><span id=button_likes_emtpty_heart class="inline-block align-text-bottom"><span class="relative block icon"><svg viewBox="0 0 512 512"><path fill="currentColor" d="M244 84l11.1 12 12-11.98C300.6 51.37 347 36.51 392.6 44.1 461.5 55.58 512 115.2 512 185.1V190.9c0 41.5-17.2 81.2-47.6 109.5L283.7 469.1c-7.5 7-17.4 10.9-27.7 10.9S235.8 476.1 228.3 469.1L47.59 300.4C17.23 272.1.0 232.4.0 190.9V185.1c0-69.9 50.52-129.52 119.4-141 44.7-7.59 92 7.27 124.6 39.9C243.1 84 244 84.01 244 84zm11.1 79.9-45-46.8c-21.7-20.82-52.5-30.7-82.8-25.66C81.55 99.07 48 138.7 48 185.1V190.9c0 28.2 11.71 55.2 32.34 74.4L256 429.3l175.7-164c20.6-19.2 32.3-46.2 32.3-74.4V185.1c0-46.4-33.6-86.03-79.3-93.66C354.4 86.4 323.6 96.28 301.9 117.1l-46.8 46.8z"/></svg></span></span>
<span id=button_likes_text>&nbsp;Like</span>
</button>
</span><span class="px-2 text-primary-500">&#183;</span><span class=mb-[2px]>
<span id=zen-mode-button class="text-lg hover:text-primary-500" title="Enable zen mode" data-title-i18n-disable="Enable zen mode" data-title-i18n-enable="Disable zen mode"><span class="inline-block align-text-bottom"><span class="relative block icon"><svg viewBox="0 0 50 50" width="50" height="50"><path fill="currentColor" d="M12.980469 4C9.1204688 4 5.9804688 7.14 5.9804688 11L6 26H9.9804688V11c0-1.65 1.3400002-3 3.0000002-3H40.019531c1.66.0 3 1.35 3 3V39c0 1.65-1.34 3-3 3H29c0 1.54-.579062 2.94-1.539062 4H40.019531c3.86.0 7-3.14 7-7V11c0-3.86-3.14-7-7-7H12.980469zM7 28c-2.206.0-4 1.794-4 4V42c0 2.206 1.794 4 4 4H23c2.206.0 4-1.794 4-4V32c0-2.206-1.794-4-4-4H7zm0 4H23L23.001953 42H7V32z"/></svg></span></span></span></span></div><div class="flex flex-row flex-wrap items-center"><a class="relative mt-[0.5rem] me-2" href=/categories/smart-home/><span class="flex cursor-pointer"><span class="nb-badge hl hl--home">Smart Home & Home Assistant</span>
</span></a><a class="relative mt-[0.5rem] me-2" href=/projects/hitachi-csnet/><span class="flex cursor-pointer"><span class=nb-badge-proj>Hitachi CSNet for Home Assistant</span></span></a></div></div><div class="flex author"><img class="!mt-0 !mb-0 h-24 w-24 rounded-full me-4" width=96 height=96 alt="Marco Mornati" src=/img/avatar_hu_2ea770b762515f57.jpg data-zoom-src=/img/avatar_hu_75e09c1b292056a4.jpg><div class=place-self-center><div class="text-[0.6rem] uppercase leading-3 text-neutral-500 dark:text-neutral-400">Author</div><div class="font-semibold leading-6 text-neutral-800 dark:text-neutral-300">Marco Mornati</div><div class="text-sm text-neutral-700 dark:text-neutral-400">I build, self-host and sometimes break software in production — writing about AI tooling, coding agents and infrastructure.</div><div class="text-2xl sm:text-lg"><div class="flex flex-wrap text-neutral-400 dark:text-neutral-500 space-x-2"><a class="hover:text-primary-700 dark:hover:text-primary-400" href=https://github.com/mmornati target=_blank aria-label=Github title=Github rel="me noopener noreferrer"><span class="inline-block align-text-bottom"><span class="relative block icon"><svg viewBox="0 0 496 512"><path fill="currentColor" d="M165.9 397.4c0 2-2.3 3.6-5.2 3.6-3.3.3-5.6-1.3-5.6-3.6.0-2 2.3-3.6 5.2-3.6 3-.3 5.6 1.3 5.6 3.6zm-31.1-4.5c-.7 2 1.3 4.3 4.3 4.9 2.6 1 5.6.0 6.2-2s-1.3-4.3-4.3-5.2c-2.6-.7-5.5.3-6.2 2.3zm44.2-1.7c-2.9.7-4.9 2.6-4.6 4.9.3 2 2.9 3.3 5.9 2.6 2.9-.7 4.9-2.6 4.6-4.6-.3-1.9-3-3.2-5.9-2.9zM244.8 8C106.1 8 0 113.3.0 252c0 110.9 69.8 205.8 169.5 239.2 12.8 2.3 17.3-5.6 17.3-12.1.0-6.2-.3-40.4-.3-61.4.0.0-70 15-84.7-29.8.0.0-11.4-29.1-27.8-36.6.0.0-22.9-15.7 1.6-15.4.0.0 24.9 2 38.6 25.8 21.9 38.6 58.6 27.5 72.9 20.9 2.3-16 8.8-27.1 16-33.7-55.9-6.2-112.3-14.3-112.3-110.5.0-27.5 7.6-41.3 23.6-58.9-2.6-6.5-11.1-33.3 2.6-67.9 20.9-6.5 69 27 69 27 20-5.6 41.5-8.5 62.8-8.5s42.8 2.9 62.8 8.5c0 0 48.1-33.6 69-27 13.7 34.7 5.2 61.4 2.6 67.9 16 17.7 25.8 31.5 25.8 58.9.0 96.5-58.9 104.2-114.8 110.5 9.2 7.9 17 22.9 17 46.4.0 33.7-.3 75.4-.3 83.6.0 6.5 4.6 14.4 17.3 12.1C428.2 457.8 496 362.9 496 252 496 113.3 383.5 8 244.8 8zM97.2 352.9c-1.3 1-1 3.3.7 5.2 1.6 1.6 3.9 2.3 5.2 1 1.3-1 1-3.3-.7-5.2-1.6-1.6-3.9-2.3-5.2-1zm-10.8-8.1c-.7 1.3.3 2.9 2.3 3.9 1.6 1 3.6.7 4.3-.7.7-1.3-.3-2.9-2.3-3.9-2-.6-3.6-.3-4.3.7zm32.4 35.6c-1.6 1.3-1 4.3 1.3 6.2 2.3 2.3 5.2 2.6 6.5 1 1.3-1.3.7-4.3-1.3-6.2-2.2-2.3-5.2-2.6-6.5-1zm-11.4-14.7c-1.6 1-1.6 3.6.0 5.9 1.6 2.3 4.3 3.3 5.6 2.3 1.6-1.3 1.6-3.9.0-6.2-1.4-2.3-4-3.3-5.6-2z"/></svg>
</span></span></a><a class="hover:text-primary-700 dark:hover:text-primary-400" href=https://blog.mornati.net/ target=_blank aria-label=Blog title=Blog rel="me noopener noreferrer"><span class="inline-block align-text-bottom"></span></a></div></div></div></div><div class=mb-5></div></header><section class="flex flex-col max-w-full mt-0 prose dark:prose-invert lg:flex-row"><div class="order-first lg:ms-auto px-0 lg:order-last lg:ps-8 lg:max-w-2xs"><div class="toc ps-5 print:hidden lg:sticky lg:top-10"><details open id=TOCView class="toc-right mt-0 overflow-y-auto overscroll-contain bf-scrollbar rounded-lg -ms-5 ps-5 pe-2 hidden lg:block"><summary class="block py-1 text-lg font-semibold cursor-pointer bg-neutral-100 text-neutral-800 -ms-5 ps-5 dark:bg-neutral-700 dark:text-neutral-100 lg:hidden">Table of Contents</summary><div class="min-w-[220px] py-2 border-dotted border-s-1 -ms-5 ps-5 dark:border-neutral-600"><nav id=TableOfContents><ul><li><a href=#some-context-a-heat-pump-discovered-in-my-house>Some context: a heat pump discovered in my house</a></li><li><a href=#first-thread-the-pump-at-100>First thread: the pump at 100%</a></li><li><a href=#second-thread-the-valve-and-its-sensor>Second thread: the valve and its sensor</a></li><li><a href=#the-real-problem-the-two-circuits-are-swapped>The real problem: the two circuits are swapped</a><ul><li><a href=#proving-it-with-two-switches>Proving it with two switches</a></li><li><a href=#the-fix-nothing-to-rewire>The fix: nothing to rewire</a></li></ul></li><li><a href=#the-integration-got-something-out-of-it-too>The integration got something out of it too</a></li><li><a href=#what-i-take-away>What I take away</a></li><li><a href=#how-it-was-done>How it was done</a></li></ul></nav></div></details><details class="toc-inside mt-0 overflow-hidden rounded-lg -ms-5 ps-5 lg:hidden"><summary class="py-1 text-lg font-semibold cursor-pointer bg-neutral-100 text-neutral-800 -ms-5 ps-5 dark:bg-neutral-700 dark:text-neutral-100 lg:hidden">Table of Contents</summary><div class="py-2 border-dotted border-neutral-300 border-s-1 -ms-5 ps-5 dark:border-neutral-600"><nav id=TableOfContents><ul><li><a href=#some-context-a-heat-pump-discovered-in-my-house>Some context: a heat pump discovered in my house</a></li><li><a href=#first-thread-the-pump-at-100>First thread: the pump at 100%</a></li><li><a href=#second-thread-the-valve-and-its-sensor>Second thread: the valve and its sensor</a></li><li><a href=#the-real-problem-the-two-circuits-are-swapped>The real problem: the two circuits are swapped</a><ul><li><a href=#proving-it-with-two-switches>Proving it with two switches</a></li><li><a href=#the-fix-nothing-to-rewire>The fix: nothing to rewire</a></li></ul></li><li><a href=#the-integration-got-something-out-of-it-too>The integration got something out of it too</a></li><li><a href=#what-i-take-away>What I take away</a></li><li><a href=#how-it-was-done>How it was done</a></li></ul></nav></div></details><script>(function(){"use strict";const s=.33,o="#TableOfContents",i=".anchor",a='a[href^="#"]',r="li ul",c="active";let t=!1;function l(e,n){const o=window.scrollY+window.innerHeight*n,i=[...document.querySelectorAll('#TableOfContents a[href^="#"]')],s=new Set(i.map(e=>e.getAttribute("href").substring(1)));if(t)for(let t=0;t<e.length;t++){const n=e[t];if(!s.has(n.id))continue;const o=n.getBoundingClientRect().top+window.scrollY;if(Math.abs(window.scrollY-o)<100)return n.id}for(let t=e.length-1;t>=0;t--){const n=e[t].getBoundingClientRect().top+window.scrollY;if(n<=o&&s.has(e[t].id))return e[t].id}return e.find(e=>s.has(e.id))?.id||""}function e({toc:e,anchors:t,links:n,scrollOffset:s,collapseInactive:o}){const i=l(t,s);if(!i)return;if(n.forEach(e=>{const t=e.getAttribute("href")===`#${i}`;if(e.classList.toggle(c,t),o){const n=e.closest("li")?.querySelector("ul");n&&(n.style.display=t?"":"none")}}),o){const n=e.querySelector(`a[href="#${CSS.escape(i)}"]`);let t=n;for(;t&&t!==e;)t.tagName==="UL"&&(t.style.display=""),t.tagName==="LI"&&t.querySelector("ul")?.style.setProperty("display",""),t=t.parentElement}}function n(){const n=document.querySelector(o);if(!n)return;const l=!1,u=[...document.querySelectorAll(i)],d=[...n.querySelectorAll(a)];l&&n.querySelectorAll(r).forEach(e=>e.style.display="none"),d.forEach(e=>{e.addEventListener("click",()=>{t=!0})});const c={toc:n,anchors:u,links:d,scrollOffset:s,collapseInactive:l};window.addEventListener("scroll",()=>e(c),{passive:!0}),window.addEventListener("hashchange",()=>e(c),{passive:!0}),e(c)}document.readyState==="loading"?document.addEventListener("DOMContentLoaded",n):n()})()</script></div></div><div class="min-w-0 min-h-0 max-w-fit"><span hidden data-nb-article=/five-years-of-swapped-circuits-my-heat-pump-reviewed-with-claude/></span><nav class="nb-pageof not-prose" aria-label="Hitachi CSNet for Home Assistant"><span>Page 5 of 6 in <a class=nb-pageof__name href=/projects/hitachi-csnet/>Hitachi CSNet for Home Assistant</a></span>
<span class=nb-pageof__steps><a href=/home-assistant-ships-every-month-let-claude-read-the-release-notes/ title="Home Assistant Ships Every Month: a CI That Reads the Release Notes, Opens an Issue and Waits for a Label" aria-label="previous page in this project: Home Assistant Ships Every Month: a CI That Reads the Release Notes, Opens an Issue and Waits for a Label"><svg class="nb-arrow nb-arrow--side" viewBox="0 0 40 16" fill="none" stroke="currentColor" stroke-width="2.2" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M37 9C26 5 15 11 4 8"/><path d="M10 2 3 8l7 6"/></svg>
</a><a href=/angelia-stop-polling-for-releases-let-them-push-to-your-ci/ title="Stop Polling for Releases, Let Them Push to Your CI: Angelia, a Self-Hosted Release Event Bus" aria-label="next page in this project: Stop Polling for Releases, Let Them Push to Your CI: Angelia, a Self-Hosted Release Event Bus"><svg class="nb-arrow nb-arrow--side" viewBox="0 0 40 16" fill="none" stroke="currentColor" stroke-width="2.2" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M3 9c11-4 22 2 33-1"/><path d="M30 2l7 6-7 6"/></svg></a></span></nav><div class="article-content max-w-prose mb-20"><p>It started as a matter of style. I was redoing my Home Assistant dashboards, the heat pump view in particular, with Claude reading the real values to fill in the cards. Somewhere between the colours and the icons it stopped on one line: <strong>the circulation pump speed was at 100%, and it had never moved</strong>. Not once in the whole available history. It added that the flow was 3.9 m³/h, that the difference between the water going out and the water coming back never exceeded 1 or 2 °C, and that all of this looked very much like a pump running too fast, all the time.</p><p>I had no idea that thread would take me back five years.</p><h2 class="relative group">Some context: a heat pump discovered in my house<div id=some-context-a-heat-pump-discovered-in-my-house class=anchor></div><span class="absolute top-0 w-6 transition-opacity opacity-0 -start-6 not-prose group-hover:opacity-100 select-none"><a class="text-primary-300 dark:text-neutral-700 !no-underline" href=#some-context-a-heat-pump-discovered-in-my-house aria-label=Anchor>#</a></span></h2><p>My heat pump is a Hitachi Yutaki. It feeds two circuits: <strong>underfloor heating on the ground floor</strong> and <strong>radiators upstairs</strong>. I won&rsquo;t name the company that installed it. I&rsquo;ll just say that during the installation the technicians admitted it was <strong>the first Hitachi heat pump they had ever fitted</strong>, that they hadn&rsquo;t been trained on it, and that they were discovering it in my house. It showed a little.</p><p>Even then I had a doubt. The underfloor three-way valve didn&rsquo;t work in automatic mode: as soon as it was switched to auto it closed, and the floor just circulated its own water in a loop without ever heating. I reported it. The answer was, roughly, <strong>&ldquo;it&rsquo;s not a big deal, it&rsquo;s a bonus&rdquo;</strong>. No comment. So the valve stayed in manual, and I spent five years with a house that did heat, but where the right setting was strangely hard to find: never really too hot, never really too cold, never really right either.</p><p>Since then I&rsquo;ve written, and still maintain, a <a href=https://github.com/mmornati/home-assistant-csnet-home target=_blank rel=noreferrer>Home Assistant integration for Hitachi heat pumps that go through the CSNet cloud</a> (I wrote about it <a href=/seamlessly-automate-your-home-with-hitachi-devices-a-custom-home-assistant-integration/>here</a> and <a href=/reverse-engineering-hitachis-cloud-api-with-ai-from-browser-devtools-to-a-full-home-assistant-integration/>here</a>). That integration is what made this afternoon possible: Claude could read live what the heat pump thought it was doing, and compare it with what I was seeing in the boiler room.</p><h2 class="relative group">First thread: the pump at 100%<div id=first-thread-the-pump-at-100 class=anchor></div><span class="absolute top-0 w-6 transition-opacity opacity-0 -start-6 not-prose group-hover:opacity-100 select-none"><a class="text-primary-300 dark:text-neutral-700 !no-underline" href=#first-thread-the-pump-at-100 aria-label=Anchor>#</a></span></h2><p>Before touching anything, we had to know whether the value was real. The integration passes that field through unchanged, so CSNet itself was saying 100%. That left checking at the source: on the heat pump controller, in the <em>Information</em> menu, I read <strong>flow 3.90 m³/h, pump speed 100%</strong>. Exactly.</p><p>In the installer menu (on my controller you hold <strong>OK</strong> and <strong>back</strong> for three seconds, then enter the arrow code from the manual), the water pump configuration screen answered in one line: <strong>operating mode: Fixed, heating speed: 100%</strong>. The pump had never modulated since installation.</p><p>Claude explained why installers often leave it like that: at 100%, the heat exchanger&rsquo;s minimum flow is guaranteed in every situation, defrosts included, and nobody calls back about a low-flow alarm. It&rsquo;s the choice of <strong>easy commissioning over consumption</strong>. Not a serious mistake, but not free either:</p><ul><li>a pump like this draws roughly 60 to 90 W flat out against 15 to 40 W when modulating, so <strong>0.5 to 1.5 kWh a day</strong>, a few dozen euros per heating season;</li><li>with too much flow the supply/return difference collapses (1 to 2 °C instead of the 5 °C Hitachi designs for), which doesn&rsquo;t help efficiency;</li><li>and above all, in my opinion, <strong>wear</strong>: a motor running flat out, continuously, for years ages faster. It doesn&rsquo;t show on a bill, but you pay for it the day it has to be replaced.</li></ul><p>The change was one line: <strong>Fixed → ΔT</strong>. A few minutes later Home Assistant showed 97%, then 82%, then 70%, with the flow starting to drop and the supply/return difference widening to 3 °C. Tonight the pump runs at around <strong>50%</strong> for <strong>2.4 m³/h</strong>.</p><p>While looking at that data, though, Claude had also flagged two other suspicious values: the <strong>mixing valve position, stuck at 100%</strong> exactly like the pump, and a water pressure of 4.48 bar that never moved. It was the valve that made me think about my old doubt again.</p><h2 class="relative group">Second thread: the valve and its sensor<div id=second-thread-the-valve-and-its-sensor class=anchor></div><span class="absolute top-0 w-6 transition-opacity opacity-0 -start-6 not-prose group-hover:opacity-100 select-none"><a class="text-primary-300 dark:text-neutral-700 !no-underline" href=#second-thread-the-valve-and-its-sensor aria-label=Anchor>#</a></span></h2><p>I took two photos of the underfloor group: the motorised three-way valve at the bottom, the Wilo pump above it, the floor supply with its red thermometer, the return with its blue one. And the circuit&rsquo;s temperature sensor, <strong>simply held by a cable tie on the white multilayer pipe</strong>.</p><p>Claude spotted it straight away: multilayer pipe (PEX-alu-PEX) insulates, the sensor touches the pipe at a single point, and nothing shields it from the room air. It measures a mix of water and air, minutes late, which is enough to make any control loop oscillate. The fix, without switching to an immersion sensor: move it <strong>onto the brass body of the red-handled valve</strong>, which is in direct contact with the water, with a little thermal paste (I had some Arctic MX-6 in a drawer), aluminium tape, the clamp on top, and the kit&rsquo;s insulating shell closed over it.</p><p>But looking at my photos of the <strong>heating curves</strong>, Claude raised something much more important than the sensor.</p><h2 class="relative group">The real problem: the two circuits are swapped<div id=the-real-problem-the-two-circuits-are-swapped class=anchor></div><span class="absolute top-0 w-6 transition-opacity opacity-0 -start-6 not-prose group-hover:opacity-100 select-none"><a class="text-primary-300 dark:text-neutral-700 !no-underline" href=#the-real-problem-the-two-circuits-are-swapped aria-label=Anchor>#</a></span></h2><p>On a Hitachi, the two circuits don&rsquo;t play the same role. <strong>Circuit 1 is a direct circuit</strong>: the heat pump produces its water for it. <strong>Circuit 2 is the only one that can have a mixing valve</strong>: the controller manual says it in black and white, the second water temperature control is &ldquo;<em>only for circuit 2</em>&rdquo;. The valve can only cool the heat pump&rsquo;s water by mixing it with the return. So, logically, the coldest circuit, the floor, should be on C2.</p><p>At my place the controller said the opposite:</p><table><thead><tr><th></th><th>Circuit</th><th>Heating curve</th><th>Target at 8 °C outside</th></tr></thead><tbody><tr><td>Floor (ground floor)</td><td><strong>C1</strong> (direct)</td><td>Curve: 44 °C at −20 °C, slope 0.6</td><td>≈ 27 °C</td></tr><tr><td>Radiators (upstairs)</td><td><strong>C2</strong> (mixed)</td><td>Points: 60 °C at −10 °C, 21 °C at 20 °C</td><td>≈ 37 °C</td></tr></tbody></table><p>Yet there is <strong>only one group with a mixing valve, and it&rsquo;s on the floor</strong>. The upstairs radiators have their own pump and no valve. Physically, the installation was wired the way Hitachi intends. It was the configuration that was the wrong way round.</p><h3 class="relative group">Proving it with two switches<div id=proving-it-with-two-switches class=anchor></div><span class="absolute top-0 w-6 transition-opacity opacity-0 -start-6 not-prose group-hover:opacity-100 select-none"><a class="text-primary-300 dark:text-neutral-700 !no-underline" href=#proving-it-with-two-switches aria-label=Anchor>#</a></span></h3><p>A hypothesis is nice, but I wanted to see it. Claude suggested a simple test: switch off one circuit at a time from the app, and watch what the heat pump does in Home Assistant.</p><p><strong>I switch off upstairs.</strong> A minute later <code>mix_valve_position</code> goes from <strong>100% to 0%</strong>, for the first time in the whole history. So the valve mounted on the floor obeys the upstairs thermostat.</p><p><strong>I switch off the ground floor and switch upstairs back on.</strong> The heat pump&rsquo;s water target goes from <strong>23-24 °C to 38 °C</strong>, the valve goes back to 100%, and the water leaving the heat pump climbs from 25 to 38 °C.</p><table><thead><tr><th>What is on</th><th>Heat pump water target</th><th>Floor valve</th><th>Heat pump supply</th></tr></thead><tbody><tr><td>Ground floor (C1) only</td><td>23-24 °C</td><td>0%</td><td>23-25 °C</td></tr><tr><td>Upstairs (C2) only</td><td><strong>38 °C</strong></td><td>100%</td><td>25 → <strong>38 °C</strong></td></tr><tr><td>Both (the situation for five years)</td><td>23-28 °C</td><td>100%</td><td>23-28 °C</td></tr></tbody></table><p>Everything suddenly made sense:</p><ul><li><strong>The heat pump was producing water for C1&rsquo;s curve, the floor&rsquo;s.</strong> The upstairs radiators were getting water at 23-28 °C instead of the planned 35-40 °C. Upstairs heated poorly, and I compensated by raising the set points.</li><li><strong>The floor valve was aiming for the radiators&rsquo; target, about 37 °C</strong>, which it could never reach with 28 °C water. So it stayed wide open as long as upstairs wanted heat, and closed completely as soon as upstairs was satisfied, <strong>even if the ground floor was cold</strong>.</li><li>That is exactly the behaviour I reported five years ago: in auto, the valve closed and the floor stopped heating. It &ldquo;didn&rsquo;t work in automatic&rdquo; because <strong>it was being driven by the wrong circuit</strong>. The &ldquo;bonus&rdquo; was in fact the heart of the control loop.</li></ul><p>One last check finished convincing me later that evening: once the configuration was fixed, with C2 switched off, <strong>the floor&rsquo;s Wilo pump stopped</strong>. The floor&rsquo;s pump, valve and sensor are all wired to C2.</p><h3 class="relative group">The fix: nothing to rewire<div id=the-fix-nothing-to-rewire class=anchor></div><span class="absolute top-0 w-6 transition-opacity opacity-0 -start-6 not-prose group-hover:opacity-100 select-none"><a class="text-primary-300 dark:text-neutral-700 !no-underline" href=#the-fix-nothing-to-rewire aria-label=Anchor>#</a></span></h3><p>Since the wiring was right, everything happened in the controller. Claude had me photograph every screen before changing anything (so I could roll back in five minutes), then:</p><ol><li><strong>C2 maximum water temperature: 60 °C → 45 °C</strong>, first. The heat pump was now going to produce hotter water for upstairs, and this limit is what protects the floor.</li><li><strong>Heating curves swapped</strong>: C1 by points (radiators), C2 by curve (floor).</li><li><strong>Thermostats</strong>: both room thermostats are radio. Rather than swapping them physically, I swapped the values 1 and 2 in the radio remote circuit ID setting. Test: I change the set point on the upstairs thermostat, and it&rsquo;s C1 that reacts.</li><li>The valve&rsquo;s own settings (proportional band, run time) stayed as they were: they&rsquo;re the factory values.</li></ol><p>A few minutes later:</p><table><thead><tr><th></th><th>Before</th><th>After</th></tr></thead><tbody><tr><td>Heat pump water target</td><td>23-28 °C</td><td><strong>41 °C</strong></td></tr><tr><td>Heat pump supply / return</td><td>~24 / 23 °C</td><td><strong>38 / 34 °C</strong></td></tr><tr><td>Floor valve</td><td>follows the upstairs thermostat</td><td>follows the ground floor thermostat</td></tr><tr><td>Floor supply</td><td>depends on my hand on the handle</td><td><strong>27 °C</strong>, measured by the sensor moved onto the brass</td></tr></tbody></table><p>Upstairs finally gets 40 °C water. The floor gets mixed water around 27 °C, which is what its curve asks for.</p><h2 class="relative group">The integration got something out of it too<div id=the-integration-got-something-out-of-it-too class=anchor></div><span class="absolute top-0 w-6 transition-opacity opacity-0 -start-6 not-prose group-hover:opacity-100 select-none"><a class="text-primary-300 dark:text-neutral-700 !no-underline" href=#the-integration-got-something-out-of-it-too aria-label=Anchor>#</a></span></h2><p>The afternoon also moved the <a href=https://github.com/mmornati/home-assistant-csnet-home target=_blank rel=noreferrer>CSNet integration</a> forward, with two new releases published on the spot:</p><ul><li><strong>Renaming a room no longer breaks entities.</strong> Once the circuits were the right way round, I renamed the zones in CSNet (&ldquo;Living room&rdquo; and &ldquo;Library&rdquo; no longer meant anything). The integration identified each zone by its name, so every entity went unavailable. They are now identified by CSNet&rsquo;s stable ID, with an automatic registry migration that keeps the <code>entity_id</code>s and their history.</li><li><strong>Pressure was doubled.</strong> The 4.48 bar on display was physically impossible on a circuit protected by a 3 bar relief valve. My gauge read about 1.9 bar. Comparing CSNet&rsquo;s raw value (224) with an old issue from another user that had exactly the same factor of 2, the conclusion was clear: the value is in hundredths of a bar. The integration now shows 2.24 bar.</li><li><strong>A new sensor: circuit 2 water temperature.</strong> CSNet already sent it (<code>waterOutlet2Temp</code>), the integration just didn&rsquo;t use it. It&rsquo;s the sensor I had just moved onto the brass, and it&rsquo;s what tells me the floor is at 27 °C.</li></ul><p>Version 2.11.0 was released, installed through HACS and checked on my own instance in the same session, and 2.11.1 followed for a deprecation warning spotted in the logs after the restart.</p><h2 class="relative group">What I take away<div id=what-i-take-away class=anchor></div><span class="absolute top-0 w-6 transition-opacity opacity-0 -start-6 not-prose group-hover:opacity-100 select-none"><a class="text-primary-300 dark:text-neutral-700 !no-underline" href=#what-i-take-away aria-label=Anchor>#</a></span></h2><p>I&rsquo;m not a heating engineer. Five years ago I had a doubt, but no way to defend it against technicians telling me it wasn&rsquo;t a big deal. I didn&rsquo;t know that on a Hitachi the mixing valve necessarily belongs to circuit 2, I didn&rsquo;t know how to read a heating curve, and I would never have thought of switching off one circuit at a time while watching the water target to find out who controls what.</p><p>This afternoon I had the data (thanks to an integration I&rsquo;ve maintained for years without imagining it would one day be used for this), a phone to take photos, and a model able to connect a Hitachi manual, a photo of pipes, a controller screen and a time series in Home Assistant. Models are improving fast, and it&rsquo;s in situations like this that it shows the most: <strong>with the right information, an AI doesn&rsquo;t just answer, it makes you able to do things you couldn&rsquo;t have done alone</strong>. Even on a subject you know nothing about.</p><p>Five years after installation, my heat pump is finally configured the way it was wired. About time.</p><h2 class="relative group">How it was done<div id=how-it-was-done class=anchor></div><span class="absolute top-0 w-6 transition-opacity opacity-0 -start-6 not-prose group-hover:opacity-100 select-none"><a class="text-primary-300 dark:text-neutral-700 !no-underline" href=#how-it-was-done aria-label=Anchor>#</a></span></h2><p>Two Claude Code sessions with Opus 5.5, in the CSNet integration repository, over one afternoon. The first started from the heat pump view in Home Assistant: Claude read the pump&rsquo;s history in OpenObserve (the Home Assistant MCP doesn&rsquo;t expose that sensor), confirmed it was read correctly, found the path to the installer menu and validated the switch to ΔT. The second picked up that context, analysed my photos (the floor group, the heating curves, the pumps, the controller screens, the actuator), looked up the circuits&rsquo; roles in Hitachi&rsquo;s manuals, proposed the circuit switch-off tests and read them live, then guided the configuration swap screen by screen. It also wrote the integration fixes with their tests, opened and merged the PRs once CI was green, published the releases, installed them through HACS in the built-in browser once I had signed in, and put the entity IDs back in order so no dashboard broke. My part: the photos, my hands in the boiler room, the controller buttons, and the questions. This post was written in a separate session, from those two transcripts.</p></div><section class="nb-project-pages not-prose" aria-labelledby=nb-pp-hitachi-csnet><h2 class=nb-h2 id=nb-pp-hitachi-csnet>Every page of this project <small><a href=/projects/hitachi-csnet/>Hitachi CSNet for Home Assistant</a></small></h2><ol class="nb-sheet nb-steps"><li class=nb-step data-nb-post=/seamlessly-automate-your-home-with-hitachi-devices-a-custom-home-assistant-integration/><span class=nb-step__n>1</span>
<a class=nb-step__t href=/seamlessly-automate-your-home-with-hitachi-devices-a-custom-home-assistant-integration/>Seamlessly Automate Your Home with Hitachi Devices: A Custom Home Assistant categories: - smart-home Integration</a>
<time datetime=2025-01-26>Jan 26, 2025</time></li><li class=nb-step data-nb-post=/reverse-engineering-hitachis-cloud-api-with-ai-from-browser-devtools-to-a-full-home-assistant-integration/><span class=nb-step__n>2</span>
<a class=nb-step__t href=/reverse-engineering-hitachis-cloud-api-with-ai-from-browser-devtools-to-a-full-home-assistant-integration/>Reverse-Engineering Hitachi's Cloud API with AI: From Browser DevTools to categories: - smart-home - ai-coding-agents a Full Home Assistant Integration</a>
<time datetime=2026-02-25>Feb 25, 2026</time></li><li class=nb-step data-nb-post=/reverse-engineering-hitachis-cloud-api-with-ai-from-browser-devtools-to-a-full-home-assistant-integration-1/><span class=nb-step__n>3</span>
<a class=nb-step__t href=/reverse-engineering-hitachis-cloud-api-with-ai-from-browser-devtools-to-a-full-home-assistant-integration-1/>Reverse-Engineering Hitachi's Cloud API with AI: From Browser DevTools to categories: - smart-home - ai-coding-agents a Full Home Assistant Integration</a>
<time datetime=2026-02-25>Feb 25, 2026</time></li><li class=nb-step data-nb-post=/home-assistant-ships-every-month-let-claude-read-the-release-notes/><span class=nb-step__n>4</span>
<a class=nb-step__t href=/home-assistant-ships-every-month-let-claude-read-the-release-notes/>Home Assistant Ships Every Month: a CI That Reads the Release Notes, Opens an Issue and Waits for a Label</a>
<time datetime=2026-10-31>Oct 31, 2026</time></li><li class="nb-step is-here" data-nb-post=/five-years-of-swapped-circuits-my-heat-pump-reviewed-with-claude/ aria-current=page><span class=nb-step__n>5</span>
<span class=nb-step__t>Five Years of Swapped Circuits: an Afternoon with Claude to Put My Heat Pump the Right Way Round <em>you are here</em></span>
<time datetime=2026-11-11>Nov 11, 2026</time></li><li class=nb-step data-nb-post=/angelia-stop-polling-for-releases-let-them-push-to-your-ci/><span class=nb-step__n>6</span>
<a class=nb-step__t href=/angelia-stop-polling-for-releases-let-them-push-to-your-ci/>Stop Polling for Releases, Let Them Push to Your CI: Angelia, a Self-Hosted Release Event Bus</a>
<time datetime=2026-11-18>Nov 18, 2026</time></li></ol></section><section class="flex flex-row flex-wrap justify-center pt-4 text-xl"><a class="m-1 rounded bg-neutral-300 p-1.5 text-neutral-700 hover:bg-primary-500 hover:text-neutral dark:bg-neutral-700 dark:text-neutral-300 dark:hover:bg-primary-400 dark:hover:text-neutral-800" target=_blank href="https://twitter.com/intent/tweet/?url=https://blog.mornati.net/five-years-of-swapped-circuits-my-heat-pump-reviewed-with-claude/&amp;text=Five%20Years%20of%20Swapped%20Circuits:%20an%20Afternoon%20with%20Claude%20to%20Put%20My%20Heat%20Pump%20the%20Right%20Way%20Round" title="Tweet on Twitter" aria-label="Tweet on Twitter"><span class="relative block icon"><svg viewBox="0 0 512 512"><path fill="currentColor" d="M389.2 48h70.6L305.6 224.2 487 464H345L233.7 318.6 106.5 464H35.8L200.7 275.5 26.8 48H172.4L272.9 180.9 389.2 48zM364.4 421.8h39.1L151.1 88h-42L364.4 421.8z"/></svg></span>
</a><a class="m-1 rounded bg-neutral-300 p-1.5 text-neutral-700 hover:bg-primary-500 hover:text-neutral dark:bg-neutral-700 dark:text-neutral-300 dark:hover:bg-primary-400 dark:hover:text-neutral-800" target=_blank href="https://share.joinmastodon.org/#text=Five%20Years%20of%20Swapped%20Circuits:%20an%20Afternoon%20with%20Claude%20to%20Put%20My%20Heat%20Pump%20the%20Right%20Way%20Round%20https://blog.mornati.net/five-years-of-swapped-circuits-my-heat-pump-reviewed-with-claude/" title="Share via Mastodon" aria-label="Share via Mastodon"><span class="relative block icon"><svg viewBox="0 0 448 512"><path fill="currentColor" d="M433 179.11c0-97.2-63.71-125.7-63.71-125.7-62.52-28.7-228.56-28.4-290.48.0.0.0-63.72 28.5-63.72 125.7.0 115.7-6.6 259.4 105.63 289.1 40.51 10.7 75.32 13 103.33 11.4 50.81-2.8 79.32-18.1 79.32-18.1l-1.7-36.9s-36.31 11.4-77.12 10.1c-40.41-1.4-83-4.4-89.63-54a102.54 102.54.0 01-.9-13.9c85.63 20.9 158.65 9.1 178.75 6.7 56.12-6.7 105-41.3 111.23-72.9 9.8-49.8 9-121.5 9-121.5zm-75.12 125.2h-46.63v-114.2c0-49.7-64-51.6-64 6.9v62.5h-46.33V197c0-58.5-64-56.6-64-6.9v114.2H90.19c0-122.1-5.2-147.9 18.41-175 25.9-28.9 79.82-30.8 103.83 6.1l11.6 19.5 11.6-19.5c24.11-37.1 78.12-34.8 103.83-6.1 23.71 27.3 18.4 53 18.4 175z"/></svg>
</span></a><a class="m-1 rounded bg-neutral-300 p-1.5 text-neutral-700 hover:bg-primary-500 hover:text-neutral dark:bg-neutral-700 dark:text-neutral-300 dark:hover:bg-primary-400 dark:hover:text-neutral-800" target=_blank href="https://www.facebook.com/sharer/sharer.php?u=https://blog.mornati.net/five-years-of-swapped-circuits-my-heat-pump-reviewed-with-claude/&amp;quote=Five%20Years%20of%20Swapped%20Circuits:%20an%20Afternoon%20with%20Claude%20to%20Put%20My%20Heat%20Pump%20the%20Right%20Way%20Round" title="Share on Facebook" aria-label="Share on Facebook"><span class="relative block icon"><svg viewBox="0 0 512 512"><path fill="currentColor" d="M504 256C504 119 393 8 256 8S8 119 8 256c0 123.78 90.69 226.38 209.25 245V327.69h-63V256h63v-54.64c0-62.15 37-96.48 93.67-96.48 27.14.0 55.52 4.84 55.52 4.84v61h-31.28c-30.8.0-40.41 19.12-40.41 38.73V256h68.78l-11 71.69h-57.78V501C413.31 482.38 504 379.78 504 256z"/></svg>
</span></a><a class="m-1 rounded bg-neutral-300 p-1.5 text-neutral-700 hover:bg-primary-500 hover:text-neutral dark:bg-neutral-700 dark:text-neutral-300 dark:hover:bg-primary-400 dark:hover:text-neutral-800" target=_blank href="https://www.linkedin.com/shareArticle?mini=true&amp;url=https://blog.mornati.net/five-years-of-swapped-circuits-my-heat-pump-reviewed-with-claude/&amp;title=Five%20Years%20of%20Swapped%20Circuits:%20an%20Afternoon%20with%20Claude%20to%20Put%20My%20Heat%20Pump%20the%20Right%20Way%20Round" title="Share on LinkedIn" aria-label="Share on LinkedIn"><span class="relative block icon"><svg viewBox="0 0 448 512"><path fill="currentColor" d="M416 32H31.9C14.3 32 0 46.5.0 64.3v383.4C0 465.5 14.3 480 31.9 480H416c17.6.0 32-14.5 32-32.3V64.3c0-17.8-14.4-32.3-32-32.3zM135.4 416H69V202.2h66.5V416zm-33.2-243c-21.3.0-38.5-17.3-38.5-38.5S80.9 96 102.2 96c21.2.0 38.5 17.3 38.5 38.5.0 21.3-17.2 38.5-38.5 38.5zm282.1 243h-66.4V312c0-24.8-.5-56.7-34.5-56.7-34.6.0-39.9 27-39.9 54.9V416h-66.4V202.2h63.7v29.2h.9c8.9-16.8 30.6-34.5 62.9-34.5 67.2.0 79.7 44.3 79.7 101.9V416z"/></svg>
</span></a><a class="m-1 rounded bg-neutral-300 p-1.5 text-neutral-700 hover:bg-primary-500 hover:text-neutral dark:bg-neutral-700 dark:text-neutral-300 dark:hover:bg-primary-400 dark:hover:text-neutral-800" target=_blank href="https://reddit.com/submit/?url=https://blog.mornati.net/five-years-of-swapped-circuits-my-heat-pump-reviewed-with-claude/&amp;resubmit=true&amp;title=Five%20Years%20of%20Swapped%20Circuits:%20an%20Afternoon%20with%20Claude%20to%20Put%20My%20Heat%20Pump%20the%20Right%20Way%20Round" title="Submit to Reddit" aria-label="Submit to Reddit"><span class="relative block icon"><svg viewBox="0 0 512 512"><path fill="currentColor" d="M201.5 305.5c-13.8.0-24.9-11.1-24.9-24.6.0-13.8 11.1-24.9 24.9-24.9 13.6.0 24.6 11.1 24.6 24.9.0 13.6-11.1 24.6-24.6 24.6zM504 256c0 137-111 248-248 248S8 393 8 256 119 8 256 8s248 111 248 248zm-132.3-41.2c-9.4.0-17.7 3.9-23.8 10-22.4-15.5-52.6-25.5-86.1-26.6l17.4-78.3 55.4 12.5c0 13.6 11.1 24.6 24.6 24.6 13.8.0 24.9-11.3 24.9-24.9s-11.1-24.9-24.9-24.9c-9.7.0-18 5.8-22.1 13.8l-61.2-13.6c-3-.8-6.1 1.4-6.9 4.4l-19.1 86.4c-33.2 1.4-63.1 11.3-85.5 26.8-6.1-6.4-14.7-10.2-24.1-10.2-34.9.0-46.3 46.9-14.4 62.8-1.1 5-1.7 10.2-1.7 15.5.0 52.6 59.2 95.2 132 95.2 73.1.0 132.3-42.6 132.3-95.2.0-5.3-.6-10.8-1.9-15.8 31.3-16 19.8-62.5-14.9-62.5zM302.8 331c-18.2 18.2-76.1 17.9-93.6.0-2.2-2.2-6.1-2.2-8.3.0-2.5 2.5-2.5 6.4.0 8.6 22.8 22.8 87.3 22.8 110.2.0 2.5-2.2 2.5-6.1.0-8.6-2.2-2.2-6.1-2.2-8.3.0zm7.7-75c-13.6.0-24.6 11.1-24.6 24.9.0 13.6 11.1 24.6 24.6 24.6 13.8.0 24.9-11.1 24.9-24.6.0-13.8-11-24.9-24.9-24.9z"/></svg>
</span></a><a class="m-1 rounded bg-neutral-300 p-1.5 text-neutral-700 hover:bg-primary-500 hover:text-neutral dark:bg-neutral-700 dark:text-neutral-300 dark:hover:bg-primary-400 dark:hover:text-neutral-800" target=_blank href="https://api.whatsapp.com/send?text=https://blog.mornati.net/five-years-of-swapped-circuits-my-heat-pump-reviewed-with-claude/&amp;resubmit=true&amp;title=Five%20Years%20of%20Swapped%20Circuits:%20an%20Afternoon%20with%20Claude%20to%20Put%20My%20Heat%20Pump%20the%20Right%20Way%20Round" title="Share via WhatsApp" aria-label="Share via WhatsApp"><span class="relative block icon"><svg viewBox="0 0 448 512"><path fill="currentColor" d="M380.9 97.1C339 55.1 283.2 32 223.9 32c-122.4.0-222 99.6-222 222 0 39.1 10.2 77.3 29.6 111L0 480l117.7-30.9c32.4 17.7 68.9 27 106.1 27h.1c122.3.0 224.1-99.6 224.1-222 0-59.3-25.2-115-67.1-157zm-157 341.6c-33.2.0-65.7-8.9-94-25.7l-6.7-4-69.8 18.3L72 359.2l-4.4-7c-18.5-29.4-28.2-63.3-28.2-98.2.0-101.7 82.8-184.5 184.6-184.5 49.3.0 95.6 19.2 130.4 54.1 34.8 34.9 56.2 81.2 56.1 130.5.0 101.8-84.9 184.6-186.6 184.6zm101.2-138.2c-5.5-2.8-32.8-16.2-37.9-18-5.1-1.9-8.8-2.8-12.5 2.8s-14.3 18-17.6 21.8c-3.2 3.7-6.5 4.2-12 1.4-32.6-16.3-54-29.1-75.5-66-5.7-9.8 5.7-9.1 16.3-30.3 1.8-3.7.9-6.9-.5-9.7-1.4-2.8-12.5-30.1-17.1-41.2-4.5-10.8-9.1-9.3-12.5-9.5-3.2-.2-6.9-.2-10.6-.2s-9.7 1.4-14.8 6.9c-5.1 5.6-19.4 19-19.4 46.3.0 27.3 19.9 53.7 22.6 57.4 2.8 3.7 39.1 59.7 94.8 83.8 35.2 15.2 49 16.5 66.6 13.9 10.7-1.6 32.8-13.4 37.4-26.4 4.6-13 4.6-24.1 3.2-26.4-1.3-2.5-5-3.9-10.5-6.6z"/></svg></span></a></section><section class="nb-related not-prose" aria-labelledby=nb-related-h><h2 class=nb-h2 id=nb-related-h>More pages like this</h2><ol class="nb-sheet nb-rows"><li class=nb-row data-nb-post=/reverse-engineering-hitachis-cloud-api-with-ai-from-browser-devtools-to-a-full-home-assistant-integration-1/><time class=nb-row__date datetime=2026-02-25><b>25</b>Feb 2026</time><div class=nb-row__body><h3 class=nb-row__title><a href=/reverse-engineering-hitachis-cloud-api-with-ai-from-browser-devtools-to-a-full-home-assistant-integration-1/>Reverse-Engineering Hitachi's Cloud API with AI: From Browser DevTools to categories: - smart-home - ai-coding-agents a Full Home Assistant Integration</a><span class=nb-read>read</span></h3><p class=nb-row__tags><a class=nb-proj href=/projects/hitachi-csnet/>Hitachi CSNet for Home Assistant</a></p></div><span class=nb-row__min>11 min</span></li><li class=nb-row data-nb-post=/home-assistant-ships-every-month-let-claude-read-the-release-notes/><time class=nb-row__date datetime=2026-10-31><b>31</b>Oct 2026</time><div class=nb-row__body><h3 class=nb-row__title><a href=/home-assistant-ships-every-month-let-claude-read-the-release-notes/>Home Assistant Ships Every Month: a CI That Reads the Release Notes, Opens an Issue and Waits for a Label</a><span class=nb-read>read</span></h3><p class=nb-row__tags><a class="hl hl--ops" href=/categories/devops/>DevOps & Infrastructure</a>
<a class=nb-proj href=/projects/hitachi-csnet/>Hitachi CSNet for Home Assistant</a></p></div><span class=nb-row__min>17 min</span></li><li class=nb-row data-nb-post=/reverse-engineering-hitachis-cloud-api-with-ai-from-browser-devtools-to-a-full-home-assistant-integration/><time class=nb-row__date datetime=2026-02-25><b>25</b>Feb 2026</time><div class=nb-row__body><h3 class=nb-row__title><a href=/reverse-engineering-hitachis-cloud-api-with-ai-from-browser-devtools-to-a-full-home-assistant-integration/>Reverse-Engineering Hitachi's Cloud API with AI: From Browser DevTools to categories: - smart-home - ai-coding-agents a Full Home Assistant Integration</a><span class=nb-read>read</span></h3><p class=nb-row__tags><a class=nb-proj href=/projects/hitachi-csnet/>Hitachi CSNet for Home Assistant</a></p></div><span class=nb-row__min>12 min</span></li></ol></section></div></section><footer class="pt-8 max-w-prose print:hidden"><nav class=nb-turn aria-label="older post / newer post"><a class=nb-turn__page href=/who-is-really-using-my-fibre-mirroring-home-traffic-to-a-raspberry-pi/ rel=prev><small><svg class="nb-arrow nb-arrow--side" viewBox="0 0 40 16" fill="none" stroke="currentColor" stroke-width="2.2" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M37 9C26 5 15 11 4 8"/><path d="M10 2 3 8l7 6"/></svg>
older post</small>
<b>Who Is Really Using My Fibre? Mirroring Every Packet to a Raspberry Pi with ntopng</b>
<time datetime=2026-11-10>Nov 10, 2026</time>
</a><a class="nb-turn__page nb-turn__page--next" href=/one-human-a-board-and-a-team-of-agents/ rel=next><small><span>newer post</span>
<svg class="nb-arrow nb-arrow--side" viewBox="0 0 40 16" fill="none" stroke="currentColor" stroke-width="2.2" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M3 9c11-4 22 2 33-1"/><path d="M30 2l7 6-7 6"/></svg>
</small><b>One Human, a Board and a Team of Agents: How I Build Software Now (and Why My Estimate Was Wrong)</b>
<time datetime=2026-11-14>Nov 14, 2026</time></a></nav><div class=pt-3><hr class="border-dotted border-neutral-300 dark:border-neutral-600"><div class=pt-3><div id=remark42></div><script>window.remark_config={host:"https://blog.mornati.net",site_id:"blog.mornati.net",url:"https://blog.mornati.net/five-years-of-swapped-circuits-my-heat-pump-reviewed-with-claude/",theme:"light",locale:"en",max_shown_comments:10,components:["embed"]}</script><script>(function(){var n=document,t=n.createElement("script");t.src=window.remark_config.host+"/web/embed.js",t.defer=!0,t.async=!0,(n.head||n.body).appendChild(t)})()</script><noscript>Please enable JavaScript to view the comments.</noscript></div></div></footer></article><div id=scroll-to-top class="fixed bottom-6 end-6 z-50 transform translate-y-4 opacity-0 duration-200"><a href=#the-top class="pointer-events-auto flex h-12 w-12 items-center justify-center rounded-full bg-neutral/50 text-xl text-neutral-700 hover:text-primary-600 dark:bg-neutral-800/50 dark:text-neutral dark:hover:text-primary-400" aria-label="Scroll to top" title="Scroll to top">&uarr;</a></div></main><footer id=site-footer class="py-10 print:hidden"><nav class="flex flex-row pb-4 text-base font-medium text-neutral-500 dark:text-neutral-400"><ul class="flex list-none flex-col sm:flex-row"><li class="flex mb-1 text-end sm:mb-0 sm:me-7 sm:last:me-0"><a class="decoration-primary-500 hover:underline hover:decoration-2 hover:underline-offset-2 flex items-center" href=/solar-analysis/ title>Solar data</a></li><li class="flex mb-1 text-end sm:mb-0 sm:me-7 sm:last:me-0"><a class="decoration-primary-500 hover:underline hover:decoration-2 hover:underline-offset-2 flex items-center" href=/system-one-benchmark/ title>Model benchmark</a></li><li class="flex mb-1 text-end sm:mb-0 sm:me-7 sm:last:me-0"><a class="decoration-primary-500 hover:underline hover:decoration-2 hover:underline-offset-2 flex items-center" href=https://github.com/mmornati title>GitHub</a></li><li class="flex mb-1 text-end sm:mb-0 sm:me-7 sm:last:me-0"><a class="decoration-primary-500 hover:underline hover:decoration-2 hover:underline-offset-2 flex items-center" href=/tags/ title>Tags</a></li><li class="flex mb-1 text-end sm:mb-0 sm:me-7 sm:last:me-0"><a class="decoration-primary-500 hover:underline hover:decoration-2 hover:underline-offset-2 flex items-center" href=/rss.xml title>RSS</a></li></ul></nav><div class="flex items-center justify-between"><p class="text-sm text-neutral-500 dark:text-neutral-400">&copy;
2026
Marco Mornati</p><p class="text-xs text-neutral-500 dark:text-neutral-400">Powered by <a class="hover:underline hover:decoration-primary-400 hover:text-primary-500" href=https://gohugo.io/ target=_blank rel="noopener noreferrer">Hugo</a> & <a class="hover:underline hover:decoration-primary-400 hover:text-primary-500" href=https://blowfish.page/ target=_blank rel="noopener noreferrer">Blowfish</a></p></div><script>mediumZoom(document.querySelectorAll("img:not(.nozoom)"),{margin:24,background:"rgba(0,0,0,0.5)",scrollOffset:0})</script></footer><div id=search-wrapper class="invisible fixed inset-0 flex h-screen w-screen cursor-default flex-col bg-neutral-500/50 p-4 backdrop-blur-sm dark:bg-neutral-900/50 sm:p-6 md:p-[10vh] lg:p-[12vh] z-500" data-url=/><div id=search-modal class="flex flex-col w-full max-w-3xl min-h-0 mx-auto border rounded-md shadow-lg top-20 border-neutral-200 bg-neutral dark:border-neutral-700 dark:bg-neutral-800"><header class="relative z-10 flex items-center justify-between flex-none px-2"><form class="flex items-center flex-auto min-w-0"><div class="flex items-center justify-center w-8 h-8 text-neutral-400"><span class="relative block icon"><svg aria-hidden="true" focusable="false" data-prefix="fas" data-icon="search" class="svg-inline--fa fa-search fa-w-16" role="img" viewBox="0 0 512 512"><path fill="currentColor" d="M505 442.7 405.3 343c-4.5-4.5-10.6-7-17-7H372c27.6-35.3 44-79.7 44-128C416 93.1 322.9.0 208 0S0 93.1.0 208s93.1 208 208 208c48.3.0 92.7-16.4 128-44v16.3c0 6.4 2.5 12.5 7 17l99.7 99.7c9.4 9.4 24.6 9.4 33.9.0l28.3-28.3c9.4-9.4 9.4-24.6.1-34zM208 336c-70.7.0-128-57.2-128-128 0-70.7 57.2-128 128-128 70.7.0 128 57.2 128 128 0 70.7-57.2 128-128 128z"/></svg></span></div><input type=search id=search-query class="flex flex-auto h-12 mx-1 bg-transparent appearance-none focus:outline-dotted focus:outline-2 focus:outline-transparent" placeholder=Search tabindex=0></form><button id=close-search-button class="flex items-center justify-center w-8 h-8 text-neutral-700 hover:text-primary-600 dark:text-neutral dark:hover:text-primary-400" title="Close (Esc)">
<span class="relative block icon"><svg viewBox="0 0 320 512"><path fill="currentColor" d="M310.6 361.4c12.5 12.5 12.5 32.75.0 45.25C304.4 412.9 296.2 416 288 416s-16.38-3.125-22.62-9.375L160 301.3 54.63 406.6C48.38 412.9 40.19 416 32 416S15.63 412.9 9.375 406.6c-12.5-12.5-12.5-32.75.0-45.25l105.4-105.4L9.375 150.6c-12.5-12.5-12.5-32.75.0-45.25s32.75-12.5 45.25.0L160 210.8l105.4-105.4c12.5-12.5 32.75-12.5 45.25.0s12.5 32.75.0 45.25l-105.4 105.4L310.6 361.4z"/></svg></span></button></header><section class="flex-auto px-2 overflow-auto"><ul id=search-results></ul></section></div></div></div></body></html>